---
tags: [communication, rs-485, modbus, industrial, bus, physical-layer]
date-created: 2026-06-15
date-updated: 2026-09-12
aliases: [RS-485物理层, RS485终端电阻, RS485偏置电阻]
---

# RS-485 物理层与终端

RS-485 的规范只规定了驱动器与接收器的电气特性，把电缆阻抗、终端、偏置和拓扑留给设计者决定。现场通信不稳的案例里，相当一部分是终端电阻和偏置电阻没算对——这两个电阻的取值有明确的计算方法，不是可以随便挑的。

## 1. 差分传输与信号电平

RS-485 用一对差分线传输信号，接收器判定的是两根线的电压差，而不是任一根线对地的绝对电压。共模干扰（电机噪声、地电位波动、开关电源纹波）同时叠加在两根线上，在差分输入处被抵消，这是它能在工业现场跑几百米到上千米的原因。

规范的合格判据是**驱动器输出差分电压**与**接收器输入阈值**：

| 项目 | 标准要求 | 说明 |
|---|---|---|
| 驱动器差分输出（带负载） | 最小约 1.5 V | 负载越重越小，需按实际负载核对数据手册 |
| 接收器差分输入阈值 | ±200 mV | 差分电压大于 +200 mV 判为一个逻辑态，小于 −200 mV 判为另一个 |
| 接收器共模输入范围 | 常见 −7 V ~ +12 V | 超出范围会误判或损坏；具体值以数据手册为准 |
| 驱动器共模输出 | 通过内部或外部网络维持在中间电平 | 决定总线空闲时的确定性 |

**A/B 命名是 RS-485 最经典的坑**。不同厂商的资料对哪根线叫 A、哪根叫 B 的定义不一致，也有的用 D+ / D− 或 "非反相 / 反相" 描述。工程上的可靠做法只有一条：以所用收发器数据手册的引脚定义和真值表为准，并把同一型号用于所有节点。总线接通后如果完全收不到数据但波形正常，第一件要试的事就是对调 A/B 两根线。

## 2. 终端电阻

终端电阻的作用是让信号在电缆末端不产生反射：

- 阻值应与电缆**特性阻抗**匹配，双绞线通常约 120 Ω，因此两端各接一个 120 Ω。
- 只在总线的**物理两端**接，中间节点不接。接在错误位置的终端无法吸收末端反射。
- 两端并联后总线差分负载约 60 Ω，这是驱动器输出差分电压指标所依据的负载条件。加第三个终端电阻会把负载降到 40 Ω，驱动器输出幅度下降，通信距离随之缩短。

**分裂终端**是工程上更常用的做法：把每端的 120 Ω 换成两个 60 Ω 串联，中点通过一个小电容（典型 10~100 nF）接地。好处有两个：一是为共模电流提供低阻泄放通路，降低共模电压波动；二是中点是天然的偏置注入位置。代价是每端多两个元件。

## 3. 偏置网络

总线空闲时（所有驱动器关闭，总线处于高阻态）如果没有偏置，两根线的差分电压接近 0，落在接收器 ±200 mV 的阈值之间，接收器的输出就是不确定的。这会导致空闲期间接收端收到随机起始位，产生"垃圾数据"中断。偏置网络的作用是在空闲时把差分电压推到阈值之外（通常偏到逻辑 1）。

常用的偏置接法是在总线一端的 A 线上拉、B 线下拉（通过分裂终端的中点注入更常见），两个偏置电阻 $R_b$ 对称。忽略驱动器漏电流时，空闲时的差分电压为：

$$
V_{AB} = V_{cc} \cdot \frac{R_{term}}{2R_b + R_{term}}
$$

其中 $R_{term}$ 是总线两端的等效终端电阻（两个 120 Ω 并联，即约 60 Ω）。

要求 $V_{AB} \ge 200\ \mathrm{mV}$，可解出偏置电阻的上限：

$$
R_b \le \frac{R_{term}}{2} \left( \frac{V_{cc}}{0.2} - 1 \right)
$$

以 5 V 供电、$R_{term} = 60\ \Omega$ 为例：

$$
R_b \le \frac{60}{2}\left(\frac{5}{0.2}-1\right) = 30 \times 24 = 720\ \Omega
$$

即每个偏置电阻不超过约 720 Ω。实际取值还要考虑两点：一是**驱动器负载**，偏置电阻会把额外的直流电流灌进总线，偏置越强（电阻越小）功耗越大、驱动器负担越重；二是**节点数量**，每个接收器的输入阻抗和漏电流都会影响空闲电平，节点多时要重新验算。工程上常见的取值在 560 Ω ~ 1 kΩ 范围，具体以实测空闲差分电压为准。

只有**一个节点**需要提供偏置，全总线加多组偏置会让空闲电平偏离设计值并增加功耗。

## 4. 距离与速率的取舍

与所有串行差分链路一样，速率与距离是互斥的。信号在电缆上的传播延迟和导线的高频衰减决定了某一速率下的最大长度：

| 数据速率 | 最大电缆长度（量级） |
|---|---|
| 10 Mbps | 约 12 m |
| 1 Mbps | 约 120 m |
| 500 kbps | 约 200 m（需核对电缆参数） |
| 115.2 kbps | 约 800 m ~ 1 km |
| 100 kbps 及以下 | 约 1.2 km |

"1200 m"这个常被引用的数字对应的是较低速率（约 100 kbps 量级）。工业现场的实用建议是留出裕量：设计目标不要贴着极限，因为电缆的实际参数、接插件损耗和温度都会吃掉余量。

速率降低并不意味着可靠性自动提高——如果终端和偏置没做对，低速率下同样会出错，只是出错的表现从"完全不通"变成"偶发丢帧"，更难察觉。

## 5. 拓扑、节点数与总线电容

推荐的拓扑是**菊花链（daisy chain）**：主干线依次穿过各节点，支线尽量短。星型、树型或随意分支都会引入反射。

节点数受三个因素共同限制：

- **单位负载（Unit Load）**：传统收发器为 1 UL，标准规定最多 32 UL。现代收发器多为 1/2、1/4 甚至 1/8 UL，理论上可支持 128 或 256 个节点。
- **总线电容**：所有节点输入电容、收发器引脚电容和电缆电容之和决定信号的上升/下降时间。电容过大时边沿变缓，高速率下无法在单位时间内建立足够的差分电压。工程上总线总电容常控制在几百 pF 到约 2 nF 的范围，具体上限与速率相关。
- **驱动器负载能力**：节点越多、偏置越强、终端越重，驱动器输出的差分电压越低。

因此"最多 256 个节点"是器件能力上限，不是系统设计目标。实际项目里每增加一批节点，都应重新核算空闲差分电压、总线电容和轮询周期。

## 6. 电缆与屏蔽

- 使用**屏蔽双绞线**，A/B 必须成对绞合。用两根独立导线会严重削弱共模抑制能力。
- 屏蔽层通常**单点接地**，一般接在主站或控制柜侧。两端接地会形成地环流，反而引入干扰；多点接地只有在等电位联结良好的场合才可考虑。
- 另配一根**参考地线**（信号地）随总线敷设。RS-485 的差分输入有共模范围限制，节点间地电位差过大时必须靠参考地线把共模电压控制在范围内，或用隔离方案彻底切断地环路。
- 电缆应远离动力线，避免与变频器输出线平行走线；必须交叉时尽量垂直交叉。

## 7. 典型故障与物理层判据

| 现象 | 物理层可能原因 | 验证方法 |
|---|---|---|
| 完全收不到数据，波形正常 | A/B 接反 | 对调两根线验证 |
| 短距离正常，加长后误码 | 缺少终端电阻或终端位置错误 | 断电测 A-B 间电阻，应为约 60 Ω |
| 空闲时收到随机字节 | 无偏置网络，空闲电平落在阈值内 | 示波器测空闲时的差分电压，应稳定偏在阈值之外 |
| 通信随变频器启停出错 | 共模干扰、屏蔽或接地不当 | 观察差分波形上的共模噪声，检查屏蔽单点接地 |
| 部分节点通信失败，越远越差 | 地电位差超出共模范围、总线电容过大 | 测节点间地电位差，计算总电容 |
| 通信距离远小于预期 | 电缆特性阻抗不匹配、线径过细、支线过长 | 核对电缆参数与拓扑 |
| 收发时好时坏 | 方向切换时序问题（属软件层） | 见 [[05-Communication/04-RS-485与Modbus/004-Modbus软件实现\|Modbus 软件实现]] |

收发器选型、隔离与保护设计见 [[05-Communication/04-RS-485与Modbus/002-收发器选型与隔离保护|收发器选型与隔离保护]]，多节点系统的约束核算见 [[05-Communication/04-RS-485与Modbus/005-多节点总线约束与调试|多节点总线约束与调试]]。
