---
tags: [communication, rs-485, modbus, industrial, bus, hardware]
date-created: 2026-06-15
date-updated: 2026-09-12
aliases: [RS-485收发器, RS485隔离, RS485保护电路]
---

# 收发器选型与隔离保护

工业现场的 RS-485 接口出问题，多数不是协议错，而是接口电路设计得不够"抗造"：地电位差超共模范围、浪涌击穿收发器、缺少偏置导致空闲误码。这一层设计的成本很低（几个元件），但省掉之后在现场付出的代价很高。

## 1. 收发器类别与选型维度

选型要核对的不是"哪个型号常用"，而是下面这些参数：

| 维度 | 需要确认的内容 |
|---|---|
| 供电电压与逻辑电平 | 3.3 V 还是 5 V 供电；逻辑侧是否兼容 MCU 的 IO 电平 |
| 数据速率 | 目标速率是否在器件支持范围内；部分器件有速率分档 |
| 摆率限制（Slew Rate Limited） | 限摆率型号降低 EMI，但最高速率受限，适合低速率长线 |
| 单位负载 | 1/2、1/4、1/8 UL 决定可挂节点数上限 |
| 故障安全（Fail-safe） | 输入悬空或短路时输出是否为确定电平（避免空闲误码） |
| ESD 与浪涌耐受 | 人体模型 / IEC 61000-4-2 等级，以及是否内置保护 |
| 待机与关断 | 是否支持低功耗模式及总线唤醒 |
| 双工模式 | 半双工（2 根线）还是全双工（4 根线，收发独立） |

几类常见器件的定位：

- **基础 5 V 半双工收发器**：成本最低，无隔离无增强保护，只适合板内或短距离、环境较好的场合。
- **3.3 V 版本**：与现代 MCU 直接对接，避免电平转换。
- **限摆率、低单位负载型号**：适合长线、多节点、对 EMC 敏感的系统。
- **隔离型收发器**：内部集成数字隔离与隔离电源（或配套隔离电源），用于跨机柜、长线、强干扰场合。
- **全双工型号**：主站需要同时收发时使用，但需要 4 根线，节点数和距离都更受限。

具体型号的电压、速率、UL 值以数据手册为准。一个实用做法是先按"速率、节点数、是否需要隔离"三项筛出几类，再比较 ESD 等级和封装。

## 2. 什么时候必须隔离

隔离不是"越贵越好"的默认选项，但这几种情况下不隔离基本无法长期稳定运行：

- **跨机柜或跨建筑**：不同配电回路的接地点之间存在电位差，长线缆两端的地电位差可能达到几十伏，直接超出收发器共模范围。
- **现场有大功率变频器、伺服或焊接设备**：地电位波动剧烈且伴随高频噪声。
- **通信线缆与动力线同槽或平行走线**：耦合进共模噪声。
- **对安全性有要求**：需要把现场侧与控制系统侧的电气回路彻底分开。
- **雷击风险区域**：室外敷设、长距离架空线。

**隔离必须同时隔离信号和电源**。只隔离数据线而不隔离电源，地环路依然存在，隔离效果为零。常见做法是用数字隔离器（或光耦）隔离 TXD、RXD、方向控制信号，再用隔离型 DC-DC 给总线侧供电。设计要点：

- 隔离器件的**传播延迟要对称**，通道间的延迟失配会直接破坏位时序，速率越高影响越大。
- 需要关注**共模瞬态抗扰度（CMTI）**，它决定隔离器在快速共模跳变下是否误翻转。
- 隔离电源的**纹波与启动时间**要满足上电时序；上电期间总线侧不应输出错误电平。
- 隔离方案要留出**爬电距离与电气间隙**，PCB 布局上隔离带不能走任何非隔离信号。

## 3. 浪涌与过压保护

即使做了隔离，接口端仍然需要保护元件来吸收雷击感应和静电放电能量：

| 元件 | 作用 | 设计要点 |
|---|---|---|
| TVS 二极管 | 吸收快速瞬态过压 | 反向工作电压略高于总线最高共模电压（5 V 系统常用约 6 V 档，3.3 V 系统更低），响应时间要快 |
| 自恢复保险丝（PTC） | 限制持续故障电流 | 串在 A、B 线上；故障排除后自动恢复，省去更换 |
| 共模电感 | 抑制共模噪声进入收发器 | 两根线必须绕在同一磁芯上；需按其带宽与阻抗特性选型 |
| 串联电阻 | 限流与阻尼 | 兼顾信号衰减，不宜过大，仅作辅助 |

保护元件的**位置**比参数更容易出错：

- TVS 应放在**连接器之后、收发器之前**，越靠近连接器越好，让浪涌在进入板内之前就被泄放。
- 保护地与信号地要分开处理，通过单点或电容连接，避免浪涌电流流过信号地。
- 保护元件自身的引线要短，长引线的寄生电感会让快速瞬态没被钳位就已经进入后级。

接口的 EMC 测试要求（IEC 61000-4-2 静电、-4-4 快速瞬变、-4-5 浪涌）决定了保护的等级目标。工业产品的常见做法是标注到某一等级并留有余量，具体等级与测试布置见 [[06-PCB-Design/04-信号完整性与EMC/04-信号完整性与EMC|信号完整性与 EMC]]。

## 4. 半双工的方向控制引脚

半双工收发器有发送使能（常记作 DE 或 RE 的互补组合）和接收使能引脚。设计要点：

- **接收使能常接地或与发送使能反向连接**，让接收默认开启。默认关闭接收会导致从站在等待响应时漏掉首字节。
- **方向控制必须由软件精确控制**，且要考虑切换延时。切换过早会在最后一个字节移出移位寄存器之前关闭驱动器，截断数据；切换过晚会在从站快速响应时错过首字节。具体时序处理见 [[05-Communication/04-RS-485与Modbus/004-Modbus软件实现|Modbus 软件实现]]。
- 部分收发器把 DE 与 RE 合并成一个引脚或提供自动方向控制（靠检测发送数据流自动切换）。自动方向控制简化了软件，但会限制可用的波特率范围，选型时要确认其支持的速率窗口。

## 5. 电源与去耦

- 收发器的电源引脚必须就近放置去耦电容（典型 100 nF，配合一个几微法量级的储能电容），供电线要短而宽。
- 隔离型方案中，总线侧电源由隔离 DC-DC 提供，其输出同样需要去耦，且不应与逻辑侧共用任何滤波器。
- 上电时序要保证：MCU 与收发器上电期间，收发器的使能引脚处于"不发送"状态，防止节点在初始化阶段向总线输出无效数据。这通常靠使能引脚的下拉电阻保证。

## 6. 接口设计检查清单

1. A/B（或 D+/D−）的定义与所有节点一致，并写入接口文档。
2. 半双工收发器的接收默认使能，方向控制引脚有明确的默认状态（下拉或上拉）。
3. 总线两端各有终端电阻，阻值与电缆特性阻抗匹配。
4. 全总线只有一处偏置网络，空闲差分电压在阈值之外（建议实测）。
5. 是否隔离已按现场条件评估；若隔离，信号与电源都隔离。
6. 接口处有 TVS 与限流元件，位置靠近连接器，引线短。
7. 屏蔽层单点接地，并随总线敷设参考地线。
8. 收发器电源就近去耦，上电期间不驱动总线。

物理层计算见 [[05-Communication/04-RS-485与Modbus/001-RS-485物理层与终端|RS-485 物理层与终端]]，多节点系统的容量核算见 [[05-Communication/04-RS-485与Modbus/005-多节点总线约束与调试|多节点总线约束与调试]]。
