---
tags: [communication, rs-485, modbus, industrial, bus, protocol]
date-created: 2026-06-15
date-updated: 2026-09-12
aliases: [Modbus, Modbus RTU, Modbus功能码, Modbus寄存器]
---

# Modbus 协议详解

Modbus 是 1979 年为 PLC 通信设计的应用层协议，它之所以能活到今天，原因是足够简单：一份报文就是"从站地址 + 功能码 + 数据 + 校验"，没有会话、没有握手机制，一个 8 位单片机能完整实现。这种简单也意味着可靠性、实时性和数据语义都要由使用者自己兜住。

## 1. 三种形态

Modbus 的应用层报文（PDU）是统一的，差异在于承载方式和封装：

| 形态 | 承载 | 帧结构 | 校验 | 现状 |
|---|---|---|---|---|
| Modbus RTU | RS-485 / RS-232 | 地址 + PDU + CRC | CRC-16 | 工业现场主流 |
| Modbus ASCII | RS-232 / RS-485 | 起始符 + 十六进制字符 + LRC | LRC | 已较少使用，可读性好便于调试 |
| Modbus TCP | 以太网 / TCP | MBAP 头 + PDU | 依赖 TCP | 工业以太网与网关常用 |

RTU 用二进制编码，效率高；ASCII 把每个字节编成两个可打印字符，长度几乎翻倍，但便于用串口助手直接观察，现在主要用于老设备兼容。TCP 形态去掉 CRC，改用 7 字节的 MBAP 头（事务标识、协议标识、长度、单元标识），并固定使用 502 端口，具体承载见 [[05-Communication/06-以太网与TCP-IP/005-嵌入式网络应用协议|嵌入式网络应用协议]]。

## 2. RTU 帧结构与帧分界

RTU 帧的字段顺序：

| 字段 | 长度 | 说明 |
|---|---|---|
| 从站地址 | 1 字节 | 0 为广播，1~247 为有效从站地址，248~255 保留 |
| 功能码 | 1 字节 | 决定操作类型；异常响应时为原功能码 + 0x80 |
| 数据 | N 字节 | 随功能码变化（地址、数量、寄存器值等） |
| CRC | 2 字节 | 对前面所有字节计算的 CRC-16，低字节在前 |

**帧分界靠时间**，这是 RTU 最容易出问题的地方。规范要求：

- 帧与帧之间至少 **3.5 个字符时间**的静默间隔，用于标识一帧的结束和下一帧的开始。
- 帧内字节之间的间隔**不得超过 1.5 个字符时间**，否则接收方应丢弃当前帧并重新同步。

在 9600 bps、8N1 配置下，一个字符时间约 1.04 ms，3.5 个字符约 3.65 ms；在 115200 bps 下就降到约 0.3 ms。这意味着：

- 低速率下 3.5 字符时间很长，会明显拉低吞吐（一帧一答的往返里，静默间隔占了可观比例）。
- 高速率下 3.5 字符时间可能短于 MCU 的中断响应抖动，定时器精度和中断延迟必须足够好，否则会把一帧拆成两帧处理。

实用的实现方式是**用空闲中断或定时器做帧分界**，而不是靠"读到固定长度就认为收完"，因为异常响应、不同功能码的响应长度都不同。

## 3. 数据模型与地址映射

Modbus 把从站的 I/O 分成四类，各自有独立的地址空间和访问权限：

| 类型 | 传统地址表示 | 访问 | 位/字宽 | 典型含义 |
|---|---|---|---|---|
| 线圈（Coil） | 00001 ~ 09999 | 读写 | 1 位 | 继电器输出、开关命令 |
| 离散输入（Discrete Input） | 10001 ~ 19999 | 只读 | 1 位 | 限位开关、按钮状态 |
| 输入寄存器（Input Register） | 30001 ~ 39999 | 只读 | 16 位 | 测量值、传感器读数 |
| 保持寄存器（Holding Register） | 40001 ~ 49999 | 读写 | 16 位 | 设定值、配置参数、控制字 |

**地址偏移是最常见的对接错误**。报文里传输的地址是从 0 开始的，而设备手册和组态软件常用从 1 开始的表示法（如"40001"）。两者的换算关系是：

$$
\text{协议地址} = \text{文档地址} - 1
$$

即文档中的 40001 对应报文里的地址 0。不同厂商的手册写法不统一，有的直接给协议地址，有的给 4xxxx 形式，还有的标注为"寄存器 1"但实际指协议地址 0。对接前必须先做一次实测读取确认，不要凭手册推断。

四类数据的**语义边界**也应该尊重：输入寄存器只读，保持寄存器读写；把测量值放在保持寄存器里虽然能用，但会让对端无法区分"这个值可以写"和"这个值只能读"。

## 4. 常用功能码

| 功能码 | 名称 | 读/写 | 操作对象 | 单次最大数量 |
|---|---|---|---|---|
| 0x01 | 读线圈 | 读 | 0xxxx | 2000 位 |
| 0x02 | 读离散输入 | 读 | 1xxxx | 2000 位 |
| 0x03 | 读保持寄存器 | 读 | 4xxxx | 125 个寄存器 |
| 0x04 | 读输入寄存器 | 读 | 3xxxx | 125 个寄存器 |
| 0x05 | 写单个线圈 | 写 | 0xxxx | 1 位 |
| 0x06 | 写单个寄存器 | 写 | 4xxxx | 1 个寄存器 |
| 0x0F | 写多个线圈 | 写 | 0xxxx | 约 1968 位 |
| 0x10 | 写多个寄存器 | 写 | 4xxxx | 约 123 个寄存器 |

数量的上限来自 RTU 帧长限制（单个 PDU 最大 253 字节）。读取 125 个寄存器时响应帧已经接近上限，因此实际工程中常按 100 个左右分块读取，为协议头和其他开销留余量。

**0x05 写单个线圈**的语义值得注意：它的数据字段用 0xFF00 表示置位、0x0000 表示复位，其他值应被视为非法数据。很多实现忽略这个限制，接收任何非零值都当作置位，导致与标准设备对接时出现不一致。

## 5. 异常响应

从站无法完成请求时，返回异常响应：功能码最高位置 1（即原功能码 + 0x80），后跟 1 字节异常码。例如读保持寄存器（0x03）失败时返回 0x83。

| 异常码 | 名称 | 常见原因 |
|---|---|---|
| 0x01 | 非法功能 | 从站不支持该功能码 |
| 0x02 | 非法数据地址 | 地址超出从站支持范围，或跨界读取 |
| 0x03 | 非法数据值 | 数量超限、写入值超出允许范围 |
| 0x04 | 从站设备故障 | 从站内部错误，无法完成请求 |
| 0x05 | 确认（已接受，正在处理） | 长耗时操作，需要主站稍后再查 |
| 0x06 | 从站设备忙 | 从站正在处理其他请求 |
| 0x08 | 存储奇偶校验错误 | 内部存储错误 |

主站看到异常响应时，应把异常码记入日志而不是简单重试。0x02 通常是地址映射错误，0x03 通常是请求数量或写入值的问题，0x06 说明轮询周期对从站来说太紧。

## 6. 广播

地址 0 是广播地址。主站发送广播请求时，所有从站都执行该操作，但**都不返回响应**。广播只适合写操作（读操作没有响应就没有意义），并且有一个前提：广播没有确认机制，主站无法知道哪些从站执行成功。

因此广播一般只用于"所有设备同步动作"这类场景（如同时复位、同时启动），不适合写入关键配置。使用广播后，主站应通过后续的读操作确认执行结果。

## 7. 数据表示与字节序

Modbus 寄存器是 16 位的，寄存器内部的字节顺序由规范固定为**高字节在前（大端）**。这一点在实现时容易出错：从站把 16 位值放入发送缓冲时，必须先放高字节。

当数据超过 16 位时，规范并没有定义跨寄存器的组合方式，常见的有两种约定：

- **高字在前**：寄存器 N 是高位，N+1 是低位。
- **低字在前**：寄存器 N 是低位，N+1 是高位。

32 位浮点数、32 位计数器和时间戳都会遇到这个问题。对接第三方设备时必须以对方文档为准，并用一个已知值（如 1.0）实测验证。这类问题在现场表现为"数值能读上来但量级明显不对"，比较容易识别。

## 8. 协议的边界与局限

实现 Modbus 时需要清醒地认识它的局限：

- **没有认证与加密**。任何能接入总线的设备都可以读写寄存器，安全性只能靠物理隔离和网络边界。在以太网上暴露 Modbus TCP 端口是很常见的风险。
- **没有会话概念**。每个请求都是独立的，从站不维护主站的连接状态（这也让实现简单、恢复容易）。
- **没有标准的数据类型**。寄存器到工程量（温度、电压、倍率）的换算完全由设备定义，通常要配一份点表。
- **没有事件上报机制**。从站不能主动通知状态变化（部分变种协议如 Modbus Plus 或带事件功能的实现例外），只能靠主站轮询发现。

软件实现要点（方向切换、CRC、帧分界、轮询调度）见 [[05-Communication/04-RS-485与Modbus/004-Modbus软件实现|Modbus 软件实现]]。
